<!DOCTYPE html>
<html lang="es">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>White Paper — PMGD Solar + BESS en el mercado Chileno | CONECTA INGENIERIA</title>
    <meta name="description"
        content="Análisis técnico-normativo: Diagnóstico PMGD Solar 8 MW + BESS 4 MWh bajo normativa CNE febrero 2026. Caso de estudio real del mercado Chileno." />
    <link rel="preconnect" href="https://fonts.googleapis.com" />
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
    <link
        href="https://fonts.googleapis.com/css2?family=Outfit:wght@300;400;500;600;700;800&family=Inter:wght@300;400;500;600;700&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet" />
    <style>
        /* ================================================================
           CONECTA WEB V2 — WHITEPAPER DESIGN SYSTEM
           ================================================================ */
        :root {
            --navy-deep: #0A1628; --navy: #0F1F3D; --blue-royal: #1E3A5F;
            --blue-accent: #2563eb; --blue-hover: #1d4ed8;
            --blue-glow: rgba(37,99,235,0.12); --blue-glass: rgba(37,99,235,0.06);
            --text: #0F172A; --text2: #475569; --text3: #94A3B8;
            --bg: #ffffff; --bg2: #F1F5F9; --bg3: #F8FAFC;
            --border: #E2E8F0;
            --ink-soft: #334155; --ink-dim: #64748b;
            --accent: #2563eb; --accent2: #0ea5e9; --accent3: #059669;
            --warn: #dc2626; --amber: #d97706;
            --highlight: #eff6ff; --highlight-border: #bfdbfe;
            --r-sm: 6px; --r-md: 10px; --r-lg: 16px;
            --sh-sm: 0 1px 2px rgba(0,0,0,0.04); --sh-md: 0 4px 12px rgba(0,0,0,0.06);
            --sh-xl: 0 20px 40px rgba(0,0,0,0.10);
            --t: 0.3s cubic-bezier(0.4,0,0.2,1);
        }

        *,*::before,*::after{box-sizing:border-box;margin:0;padding:0}
        html{scroll-behavior:smooth;font-size:16px}
        body{font-family:'Inter',sans-serif;background:var(--bg);color:var(--text);font-size:1.0625rem;line-height:1.75;-webkit-font-smoothing:antialiased}
        h1,h2,h3,h4{font-family:'Outfit',sans-serif;font-weight:700;color:var(--navy-deep);line-height:1.2}

        /* ── PRINT ── */
        @page{size:A4;margin:18mm 16mm 18mm 16mm}
        @page:first{margin:0}
        @media print{
            .no-print,.navbar{display:none!important}
            @page{size:A4;margin:20mm 15mm}
            @page:first{margin:0}
            body{background:#fff!important;font-size:11pt;color:#0f172a;width:100%;margin:0;padding:0}
            .cover{background:#0f172a!important;background:linear-gradient(150deg,#0f172a 0%,#1e3a5f 100%)!important;-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;color:#fff!important;page-break-after:always;break-after:page;min-height:297mm;padding:0 60px;display:flex!important;flex-direction:column;justify-content:center}
            .cover h1{font-size:32pt!important;margin-bottom:24pt!important}
            .cover h1 em,.cover h1 .hl{color:#60A5FA!important;-webkit-text-fill-color:#60A5FA!important}
            .cover-subtitle{font-size:14pt!important;color:#cbd5e1!important}
            .cover-meta-grid{border-color:rgba(255,255,255,0.3)!important;background:rgba(255,255,255,0.05)!important}
            .cover-meta-item{border-right-color:rgba(255,255,255,0.3)!important}
            .doc-body{padding:0;max-width:100%;margin:0}
            h2{margin:30pt 0 15pt!important;page-break-before:auto;break-before:auto;border-bottom:2px solid #e2e8f0!important}
            h2,h3,h4{break-after:avoid;orphans:3;widows:3}
            .callout,.table-wrapper,table,.metrics,.metric-card,.proposal-box,.timeline-item,.checklist li{break-inside:avoid;-webkit-print-color-adjust:exact;print-color-adjust:exact}
            .section-num{background-color:#2563eb!important;color:#fff!important}
            .badge{border-width:1px!important;print-color-adjust:exact}
            .proposal-box{background:#1e3a5f!important;color:#fff!important;padding:24pt!important}
            a[href]::after{content:none}
        }

        /* ═══ NAVBAR — FROSTED GLASS ═══ */
        .navbar{position:fixed;top:0;width:100%;height:64px;background:rgba(255,255,255,0.88);backdrop-filter:blur(14px);-webkit-backdrop-filter:blur(14px);border-bottom:1px solid var(--border);z-index:1000;display:flex;align-items:center;box-shadow:0 1px 8px rgba(0,0,0,0.04)}
        .nav-container{max-width:1280px;margin:0 auto;width:100%;display:flex;justify-content:space-between;align-items:center;padding:0 40px}
        .nav-brand{display:flex;align-items:center;gap:8px}
        .nav-dot{width:8px;height:8px;background:var(--blue-accent);border-radius:50%;flex-shrink:0}
        .nav-logo{font-family:'Outfit',sans-serif;font-size:17px;font-weight:800;color:var(--navy-deep);letter-spacing:-0.5px}
        .nav-doc{font-size:10px;font-weight:600;color:var(--text3);text-transform:uppercase;letter-spacing:0.08em;margin-left:4px;padding-left:10px;border-left:1px solid var(--border)}
        .nav-actions{display:flex;align-items:center;gap:12px}
        .nav-print{display:flex;align-items:center;gap:6px;background:var(--blue-accent);color:#fff;border:none;border-radius:var(--r-sm);padding:8px 16px;font-size:12.5px;font-weight:600;cursor:pointer;font-family:'Inter',sans-serif;box-shadow:0 2px 8px rgba(37,99,235,0.3);transition:all 0.2s}
        .nav-print:hover{background:var(--blue-hover);transform:translateY(-1px);box-shadow:0 4px 16px rgba(37,99,235,0.4)}
        @media(max-width:640px){.nav-doc{display:none}.nav-container{padding:0 20px}}

        /* ═══ MAIN ═══ */
        .main{padding-top:64px;overflow:hidden}

        /* ═══ COVER ═══ */
        .cover{background:linear-gradient(160deg,#0A1628 0%,#0F1F3D 40%,#13294B 70%,#0A1628 100%);color:#fff;padding:80px 0;position:relative;overflow:hidden;width:100%}
        .cover::before{content:'';position:absolute;top:-100px;right:-80px;width:480px;height:480px;border-radius:50%;background:radial-gradient(circle,rgba(37,99,235,0.14) 0%,transparent 70%)}
        .cover::after{content:'';position:absolute;bottom:-60px;left:-60px;width:320px;height:320px;border-radius:50%;background:radial-gradient(circle,rgba(16,185,129,0.10) 0%,transparent 70%)}
        .cover-inner{position:relative;z-index:1;max-width:900px;margin:0 auto;padding:0 60px}
        .cover-label{display:inline-flex;align-items:center;gap:8px;font-size:11px;font-weight:700;letter-spacing:0.14em;text-transform:uppercase;color:#60A5FA;background:rgba(37,99,235,0.15);border:1px solid rgba(37,99,235,0.30);border-radius:100px;padding:5px 16px;margin-bottom:32px;font-family:'JetBrains Mono',monospace}
        .cover h1{font-family:'Outfit',sans-serif;font-size:clamp(1.8rem,3.5vw,2.8rem);font-weight:800;line-height:1.15;margin-bottom:20px;letter-spacing:-0.02em}
        .cover h1 em,.cover h1 .hl{font-style:italic;color:#60A5FA}
        .cover-subtitle{font-size:1.05rem;color:#94A3B8;margin-bottom:48px;line-height:1.65;max-width:600px}
        .cover-meta-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:0;border:1px solid rgba(255,255,255,0.15);border-radius:12px;overflow:hidden;width:100%;background:rgba(255,255,255,0.03);backdrop-filter:blur(4px);margin-top:24px}
        .cover-meta-item{padding:16px 20px;border-right:1px solid rgba(255,255,255,0.15);display:flex;flex-direction:column;justify-content:center}
        .cover-meta-item:last-child{border-right:none}
        .cover-meta-item dt{font-size:10px;color:#94a3b8;font-weight:700;letter-spacing:0.1em;text-transform:uppercase;margin-bottom:6px}
        .cover-meta-item dd{font-size:13px;color:#f8fafc;font-weight:600;white-space:normal;word-break:break-word}

        /* ═══ DOC BODY ═══ */
        .doc-body{max-width:900px;margin:0 auto;padding:60px 60px 80px}
        .doc-body h2{font-family:'Outfit',sans-serif;font-size:1.5rem;font-weight:700;color:var(--navy-deep);margin:56px 0 20px;padding-bottom:12px;border-bottom:2px solid var(--border);display:flex;align-items:center;gap:12px}
        .doc-body h2:first-of-type{margin-top:0}
        .section-num{display:inline-flex;align-items:center;justify-content:center;width:32px;height:32px;background:var(--blue-accent);color:white;border-radius:8px;font-family:'Inter',sans-serif;font-size:13px;font-weight:700;flex-shrink:0}
        .doc-body h3{font-size:1.1rem;font-weight:700;color:var(--navy-deep);margin:32px 0 12px}
        .doc-body h4{font-family:'Inter',sans-serif;font-size:0.95rem;font-weight:600;color:var(--navy-deep);margin:24px 0 10px}
        .doc-body p{margin-bottom:16px;color:var(--text2)}
        .doc-body ul,.doc-body ol{padding-left:24px;margin-bottom:16px;color:var(--text2)}
        .doc-body li{margin-bottom:6px}
        .doc-body strong{color:var(--text);font-weight:600}

        /* ═══ CALLOUTS ═══ */
        .callout{border-radius:var(--r-md);padding:16px 20px;margin:20px 0;display:flex;gap:14px}
        .callout-icon{font-size:20px;flex-shrink:0;margin-top:1px}
        .callout-body{flex:1}
        .callout-title{font-size:12px;font-weight:700;letter-spacing:0.06em;text-transform:uppercase;margin-bottom:4px}
        .callout-body p{margin:0;font-size:14px}
        .callout.info{background:var(--highlight);border:1px solid var(--highlight-border)}.callout.info .callout-title{color:var(--blue-accent)}
        .callout.warn{background:#fff7ed;border:1px solid #fed7aa}.callout.warn .callout-title{color:var(--amber)}
        .callout.danger{background:#fef2f2;border:1px solid #fecaca}.callout.danger .callout-title{color:var(--warn)}
        .callout.success{background:#f0fdf4;border:1px solid #a7f3d0}.callout.success .callout-title{color:var(--accent3)}

        /* ═══ TABLES ═══ */
        .table-wrapper{overflow-x:auto;margin:20px 0 28px;border-radius:var(--r-md);border:1px solid var(--border)}
        table{width:100%;border-collapse:collapse;font-size:13.5px}
        th{background:var(--bg2);color:var(--text2);font-weight:600;font-size:11px;letter-spacing:0.05em;text-transform:uppercase;padding:10px 14px;text-align:left;border-bottom:1px solid var(--border)}
        td{padding:10px 14px;border-bottom:1px solid var(--bg2);color:var(--text2);vertical-align:top}
        tr:last-child td{border-bottom:none}
        tr:hover td{background:var(--bg3)}
        td code,th code{font-family:'JetBrains Mono',monospace;font-size:11.5px;background:var(--bg2);padding:1px 6px;border-radius:4px;color:var(--blue-accent)}

        /* ═══ CODE ═══ */
        pre{background:var(--navy-deep);color:#e2e8f0;border-radius:var(--r-md);padding:20px 24px;overflow-x:auto;margin:16px 0 24px;font-family:'JetBrains Mono',monospace;font-size:13px;line-height:1.6}
        code{font-family:'JetBrains Mono',monospace}

        /* ═══ BADGES ═══ */
        .badge{display:inline-flex;align-items:center;gap:5px;font-size:11.5px;font-weight:600;padding:3px 10px;border-radius:100px;white-space:nowrap}
        .badge-red{background:#fef2f2;color:#dc2626;border:1px solid #fecaca}
        .badge-amber{background:#fff7ed;color:#d97706;border:1px solid #fed7aa}
        .badge-green{background:#f0fdf4;color:#059669;border:1px solid #a7f3d0}
        .badge-blue{background:var(--highlight);color:var(--blue-accent);border:1px solid var(--highlight-border)}

        /* ═══ METRICS ═══ */
        .metrics{display:grid;grid-template-columns:repeat(auto-fill,minmax(160px,1fr));gap:16px;margin:24px 0}
        .metric-card{background:var(--bg);border:1px solid var(--border);border-radius:var(--r-md);padding:18px 16px;text-align:center;box-shadow:var(--sh-sm);transition:all 0.3s ease}
        .metric-card:hover{transform:translateY(-2px);box-shadow:var(--sh-md);border-color:rgba(37,99,235,0.25)}
        .metric-value{font-family:'Outfit',sans-serif;font-size:1.8rem;font-weight:800;color:var(--blue-accent);line-height:1;margin-bottom:6px}
        .metric-label{font-size:11.5px;color:var(--text3);font-weight:500}

        /* ═══ CHECKLIST ═══ */
        .checklist{list-style:none;padding:0}
        .checklist li{padding:8px 0;border-bottom:1px solid var(--bg2);display:flex;align-items:flex-start;gap:10px}
        .checklist li:last-child{border-bottom:none}
        .check-icon{flex-shrink:0;margin-top:2px}

        /* ═══ TIMELINE ═══ */
        .timeline{position:relative;padding-left:28px;margin:16px 0}
        .timeline::before{content:'';position:absolute;left:7px;top:0;bottom:0;width:2px;background:var(--border)}
        .timeline-item{position:relative;padding-bottom:24px}
        .timeline-item::before{content:'';position:absolute;left:-24px;top:6px;width:12px;height:12px;border-radius:50%;background:var(--blue-accent);border:2px solid white;box-shadow:0 0 0 2px var(--blue-accent)}
        .timeline-period{font-size:11px;font-weight:700;color:var(--blue-accent);text-transform:uppercase;letter-spacing:0.06em;margin-bottom:4px}
        .timeline-title{font-weight:600;color:var(--text);margin-bottom:4px}
        .timeline-body{font-size:13.5px;color:var(--text3)}

        /* ═══ PROPOSAL BOX ═══ */
        .proposal-box{background:linear-gradient(135deg,var(--navy-deep) 0%,var(--blue-royal) 100%);color:white;border-radius:14px;padding:32px 36px;margin:32px 0}
        .proposal-box h3{color:#60A5FA;margin-bottom:16px;font-size:1.1rem}
        .proposal-box p{color:#cbd5e1}
        .proposal-items{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:20px}
        .proposal-item{background:rgba(255,255,255,0.05);border:1px solid rgba(255,255,255,0.08);border-radius:8px;padding:14px 16px}
        .proposal-item dt{font-size:10px;color:var(--text3);font-weight:700;letter-spacing:0.08em;text-transform:uppercase;margin-bottom:4px}
        .proposal-item dd{font-size:14px;color:#e2e8f0;font-weight:600}

        /* ═══ DIVIDER ═══ */
        .divider{border:none;border-top:1px solid var(--border);margin:40px 0}

        /* ═══ BREACH ROWS ═══ */
        tr.breach-red td:first-child{border-left:4px solid #ef4444}
        tr.breach-amber td:first-child{border-left:4px solid #f59e0b}
        tr.breach-green td:first-child{border-left:4px solid #10b981}

        /* ═══ BAR CHART ═══ */
        .bar-chart{margin:24px 0 8px;display:flex;flex-direction:column;gap:10px}
        .bar-row{display:flex;align-items:center;gap:12px;font-size:13px}
        .bar-label{width:60px;color:var(--text2);font-weight:600;text-align:right;flex-shrink:0}
        .bar-track{flex:1;background:var(--border);border-radius:100px;height:22px;position:relative;overflow:hidden}
        .bar-fill{height:100%;border-radius:100px;background:linear-gradient(90deg,var(--blue-accent),#60A5FA);display:flex;align-items:center;padding-left:10px;font-size:11px;font-weight:700;color:white;transition:width 1.2s cubic-bezier(.4,0,.2,1)}
        .bar-fill.bess{background:linear-gradient(90deg,#059669,#34d399)}
        .bar-caption{font-size:11px;color:var(--text3);margin-bottom:16px}

        /* ═══ REF TABLE ═══ */
        .ref-table a{color:var(--blue-accent);text-decoration:none;font-weight:500;display:inline-flex;align-items:center;gap:5px}
        .ref-table a:hover{text-decoration:underline}
        .ref-source{display:inline-flex;align-items:center;gap:4px;font-size:10.5px;font-weight:700;letter-spacing:0.05em;padding:2px 8px;border-radius:100px;white-space:nowrap}
        .ref-cne{background:#eff6ff;color:#1d4ed8;border:1px solid #bfdbfe}
        .ref-cen{background:#f0fdf4;color:#059669;border:1px solid #a7f3d0}
        .ref-sec{background:#fef2f2;color:#dc2626;border:1px solid #fecaca}
        .ref-bcn{background:#faf5ff;color:#7c3aed;border:1px solid #e9d5ff}
        .ref-ley{background:#fff7ed;color:#d97706;border:1px solid #fed7aa}
        .section-tag{display:inline-flex;align-items:center;gap:3px;font-size:11px;color:var(--text3);font-family:'JetBrains Mono',monospace}

        /* ═══ FOOTER ═══ */
        .doc-footer{background:var(--navy-deep);color:#64748b;padding:24px 64px;font-size:12px;display:flex;align-items:center;justify-content:space-between}
        .doc-footer strong{color:#94a3b8}

        /* ═══ RESPONSIVE ═══ */
        @media(max-width:900px){
            .cover{padding:48px 32px}
            .cover-inner,.doc-body{padding:40px 32px 60px;max-width:100%}
            .proposal-items{grid-template-columns:1fr}
            .doc-footer{padding:20px 32px;flex-direction:column;gap:8px;text-align:center}
        }
        @media(max-width:560px){
            .cover-meta-grid{grid-template-columns:1fr}
            .cover-meta-item{border-right:none;border-bottom:1px solid rgba(255,255,255,0.1)}
            .metrics{grid-template-columns:1fr 1fr}
        }
    </style>
</head>
<body>

<!-- ═══ NAVBAR — FROSTED GLASS ═══ -->
<nav class="navbar no-print">
    <div class="nav-container">
        <div class="nav-brand">
            <span class="nav-dot"></span>
            <span class="nav-logo">CONECTA INGENIERIA</span>
            <span class="nav-doc">White Paper Técnico</span>
        </div>
        <div class="nav-actions">
            <button class="nav-print" onclick="window.print()">🖨️ Imprimir / PDF</button>
        </div>
    </div>
</nav>

<main class="main">

    <!-- ═══ COVER ═══ -->
    <section class="cover" id="top">
        <div class="cover-inner">
            <span class="cover-label">⚡ WHITE PAPER — MERCADO CHILENO</span>
            <h1>PMGD Solar + BESS:<br><span class="hl">Diagnóstico Normativo Completo</span><br>bajo CNE Febrero 2026</h1>
            <p class="cover-subtitle">
                Caso de estudio real — Parque Solar 8 MW con almacenamiento en baterías LFP 4 MWh.
                Análisis de clasificación, obligaciones SITR, estudio ECAP y protecciones para el
                ingreso al Sistema Eléctrico Nacional del mercado Chileno.
            </p>

            <!-- DIAGRAMA SVG DEL PROYECTO -->
            <svg viewBox="0 0 560 80" xmlns="http://www.w3.org/2000/svg"
                style="width:100%;max-width:560px;margin:0 0 36px;display:block;" role="img"
                aria-label="Esquema del proyecto solar BESS">
                <rect x="2" y="22" width="72" height="36" rx="6" fill="rgba(37,99,235,0.15)" stroke="#60A5FA" stroke-width="1.5" />
                <text x="38" y="36" text-anchor="middle" fill="#60A5FA" font-size="9" font-family="Inter,sans-serif" font-weight="700">☀️ SOLAR</text>
                <text x="38" y="48" text-anchor="middle" fill="#93C5FD" font-size="8" font-family="Inter,sans-serif">8 MW FV</text>
                <line x1="74" y1="40" x2="100" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5" stroke-dasharray="4,2" />
                <polygon points="100,37 106,40 100,43" fill="rgba(255,255,255,0.3)" />
                <rect x="108" y="26" width="56" height="28" rx="5" fill="rgba(99,102,241,0.15)" stroke="#818cf8" stroke-width="1.5" />
                <text x="136" y="38" text-anchor="middle" fill="#818cf8" font-size="8" font-family="Inter,sans-serif" font-weight="700">INVERSOR</text>
                <text x="136" y="49" text-anchor="middle" fill="#a5b4fc" font-size="7" font-family="Inter,sans-serif">AC/DC</text>
                <line x1="164" y1="40" x2="190" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5" stroke-dasharray="4,2" />
                <polygon points="190,37 196,40 190,43" fill="rgba(255,255,255,0.3)" />
                <rect x="198" y="20" width="72" height="40" rx="6" fill="rgba(16,185,129,0.15)" stroke="#34d399" stroke-width="1.5" />
                <text x="234" y="36" text-anchor="middle" fill="#34d399" font-size="9" font-family="Inter,sans-serif" font-weight="700">🔋 BESS</text>
                <text x="234" y="48" text-anchor="middle" fill="#6ee7b7" font-size="8" font-family="Inter,sans-serif">LFP 4 MWh</text>
                <line x1="270" y1="40" x2="296" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5" stroke-dasharray="4,2" />
                <polygon points="296,37 302,40 296,43" fill="rgba(255,255,255,0.3)" />
                <rect x="304" y="26" width="60" height="28" rx="5" fill="rgba(245,158,11,0.12)" stroke="#fbbf24" stroke-width="1.5" />
                <text x="334" y="38" text-anchor="middle" fill="#fbbf24" font-size="8" font-family="Inter,sans-serif" font-weight="700">TRAFO</text>
                <text x="334" y="49" text-anchor="middle" fill="#fde68a" font-size="7" font-family="Inter,sans-serif">MT 23 kV</text>
                <line x1="364" y1="40" x2="390" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5" stroke-dasharray="4,2" />
                <polygon points="390,37 396,40 390,43" fill="rgba(255,255,255,0.3)" />
                <rect x="398" y="22" width="68" height="36" rx="6" fill="rgba(239,68,68,0.12)" stroke="#f87171" stroke-width="1.5" />
                <text x="432" y="36" text-anchor="middle" fill="#f87171" font-size="8" font-family="Inter,sans-serif" font-weight="700">S/E MAIPO</text>
                <text x="432" y="48" text-anchor="middle" fill="#fca5a5" font-size="7" font-family="Inter,sans-serif">Enel Dist.</text>
                <line x1="466" y1="40" x2="492" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5" stroke-dasharray="4,2" />
                <polygon points="492,37 498,40 492,43" fill="rgba(255,255,255,0.3)" />
                <rect x="500" y="26" width="56" height="28" rx="5" fill="rgba(255,255,255,0.05)" stroke="rgba(255,255,255,0.2)" stroke-width="1.5" />
                <text x="528" y="38" text-anchor="middle" fill="#94a3b8" font-size="8" font-family="Inter,sans-serif" font-weight="700">SEN</text>
                <text x="528" y="49" text-anchor="middle" fill="#64748b" font-size="7" font-family="Inter,sans-serif">CHILE</text>
            </svg>

            <div style="display:flex;gap:20px;margin-bottom:36px;font-size:12px;color:#64748b;">
                <span>⏱ 8 min de lectura</span>
                <span>✍️ CONECTA INGENIERIA — Equipo de Ingeniería</span>
                <span>📅 Febrero 2026</span>
            </div>

            <dl class="cover-meta-grid">
                <div class="cover-meta-item"><dt>Documento</dt><dd>CON-WP-PMGD-BESS-001</dd></div>
                <div class="cover-meta-item"><dt>Revisión</dt><dd>1.0 — Feb 2026</dd></div>
                <div class="cover-meta-item"><dt>Normativa</dt><dd>CNE NT PMGD Feb-2026</dd></div>
            </dl>
        </div>
    </section>

    <!-- ═══ DOC BODY ═══ -->
    <div class="doc-body">

        <!-- RESUMEN EJECUTIVO -->
        <h2 id="resumen"><span class="section-num">RE</span> Resumen Ejecutivo</h2>
        <p>Este White Paper documenta el diagnóstico técnico-normativo de un proyecto <strong>PMGD Solar 8 MW con sistema de almacenamiento en baterías (BESS) de 4 MWh</strong>, en el contexto del Mercado CHILENO de energía, conectado a la subestación Maipo Norte de Enel Distribución Chile (barra MT 23 kV).</p>
        <p>El análisis aplica la normativa actualizada de la CNE (<em>Norma Técnica de Conexión PMGD en MT, revisión febrero 2026</em>), que introduce por primera vez requisitos específicos para proyectos con almacenamiento: variables SITR adicionales para BESS, bloques horarios de inyección coordinados y nuevas exigencias de antipasivación.</p>

        <div class="metrics">
            <div class="metric-card"><div class="metric-value">8 MW</div><div class="metric-label">Potencia Solar FV</div></div>
            <div class="metric-card"><div class="metric-value">4 MWh</div><div class="metric-label">Almacenamiento BESS</div></div>
            <div class="metric-card"><div class="metric-value">5</div><div class="metric-label">Brechas identificadas</div></div>
            <div class="metric-card"><div class="metric-value">3</div><div class="metric-label">Brechas críticas 🔴</div></div>
        </div>

        <div class="callout info">
            <div class="callout-icon">📌</div>
            <div class="callout-body">
                <div class="callout-title">Hallazgo Principal</div>
                <p>Tres brechas de Alta criticidad requieren resolución antes del comisionamiento: configuración de relé antipasivación para BESS activo, confirmación de variables SITR BESS con el CEN, y firma del Acuerdo SITR con Enel Distribución.</p>
            </div>
        </div>

        <!-- 1. CONTEXTO -->
        <h2 id="contexto"><span class="section-num">1</span> Contexto y mercado Chileno</h2>
        <p>El mercado Chileno de energías renovables experimenta una transformación acelerada. Durante 2025, los proyectos PMGD con integración de almacenamiento representaron el <strong>34% del pipeline de nuevas conexiones</strong> a distribuidoras, según estadísticas del Coordinador Eléctrico Nacional (CEN).</p>

        <h3>Drivers del crecimiento PMGD+BESS en Chile</h3>
        <ul>
            <li><strong>Costo de almacenamiento:</strong> baterías LFP alcanzaron paridad de costo con instalaciones convencionales en el mercado Chileno durante 2H-2025.</li>
            <li><strong>Arbitraje horario:</strong> diferencial precio punta/valle en el SEN supera los USD 45/MWh en promedio 2025, haciendo rentable la carga y descarga diaria del BESS.</li>
            <li><strong>Marco normativo:</strong> la actualización CNE feb-2026 otorga certeza jurídica a estos proyectos, despejando la incertidumbre sobre clasificación y despacho.</li>
            <li><strong>Apagón feb-2025:</strong> el evento del 25-feb-2025 evidenció la necesidad de flexibilidad distribuida; el BESS se posiciona como activo de resiliencia para el Mercado CHILENO.</li>
        </ul>

        <div class="callout success">
            <div class="callout-icon">🇨🇱</div>
            <div class="callout-body">
                <div class="callout-title">Contexto normativo — mercado Chileno Feb 2026</div>
                <p>La CNE publicó en febrero 2026 la actualización de la Norma Técnica de Conexión PMGD en MT, siendo la primera modificación que incorpora explícitamente los PMGD con sistemas de almacenamiento como categoría regulada en el mercado Chileno.</p>
            </div>
        </div>

        <h3>Crecimiento PMGD+BESS en el mercado Chileno (2022–2025)</h3>
        <div class="bar-chart" id="barchart">
            <div class="bar-row"><span class="bar-label">2022</span><div class="bar-track"><div class="bar-fill" style="width:0%" data-w="8%">2</div></div></div>
            <div class="bar-row"><span class="bar-label">2023</span><div class="bar-track"><div class="bar-fill" style="width:0%" data-w="22%">6</div></div></div>
            <div class="bar-row"><span class="bar-label">2024</span><div class="bar-track"><div class="bar-fill" style="width:0%" data-w="52%">14</div></div></div>
            <div class="bar-row"><span class="bar-label">2025</span><div class="bar-track"><div class="bar-fill bess" style="width:0%" data-w="100%">+27 proyectos</div></div></div>
        </div>
        <p class="bar-caption">Número de nuevas conexiones PMGD con almacenamiento aprobadas en el SEN — Fuente: CEN 2025.</p>

        <!-- 2. DESCRIPCIÓN DEL PROYECTO -->
        <h2 id="proyecto"><span class="section-num">2</span> Descripción del Proyecto</h2>
        <div class="table-wrapper"><table><tbody>
            <tr><td><strong>Nombre</strong></td><td>Parque Solar Maipo + BESS</td></tr>
            <tr><td><strong>Empresa</strong></td><td>Energía Renovable Maipo SpA</td></tr>
            <tr><td><strong>Tecnología</strong></td><td>Solar FV 8 MW + BESS LFP 4 MWh (1C, 2h de descarga)</td></tr>
            <tr><td><strong>Punto de conexión</strong></td><td>Barra MT 23 kV, S/E Distribución Maipo Norte</td></tr>
            <tr><td><strong>Distribuidora</strong></td><td>Enel Distribución Chile</td></tr>
            <tr><td><strong>Estado actual</strong></td><td>Construcción — entrada en operación estimada mar-2026</td></tr>
            <tr><td><strong>Región</strong></td><td>Metropolitana — mercado Chileno SEN</td></tr>
        </tbody></table></div>

        <!-- 3. CLASIFICACIÓN -->
        <h2 id="clasificacion"><span class="section-num">3</span> Clasificación Normativa</h2>
        <p>La clasificación del proyecto como PMGD es el primer paso crítico. En el mercado Chileno, los umbrales son estrictos y el BESS introduce complejidad adicional:</p>
        <pre>Potencia instalada solar: 8 MW (&lt; 9 MW → PMGD ✅)
BESS: 4 MWh acoplado en AC → no suma a potencia de conexión
Clasificación: PMGD con almacenamiento (nueva categoría CNE feb-2026)</pre>

        <h3>Evaluación umbral PMUS</h3>
        <p>El <strong>PMUS (Plan de Medición con Unidades Sincrofasores)</strong> es un programa del Coordinador Eléctrico Nacional (CEN) que obliga a instalar dispositivos de medición fasorial (<strong>PMU — Phasor Measurement Units</strong>) en subestaciones donde la concentración de generación distribuida supera ciertos umbrales. Su base normativa está en la <strong>NTSyCS Cap. 6</strong> y los <strong>Instructivos del Coordinador</strong> sobre el Modelo de Medición de Factibilidad (MMF).</p>
        <p>La regla crítica: si la <strong>suma de potencia de todos los PMGD conectados a una misma Subestación (S/E) supera los 20 MW</strong>, <em>todos</em> los PMGD de esa S/E quedan obligados a instalar una PMU — incluidos los proyectos que ya estaban conectados antes del umbral. El costo de instalación (USD 15.000–30.000/unidad) recae sobre cada generador.</p>

        <div class="callout warn">
            <div class="callout-icon">⚠️</div>
            <div class="callout-body">
                <div class="callout-title">Situación crítica — S/E Maipo Norte en el límite exacto</div>
                <p>Con 12 MW preexistentes + 8 MW de este proyecto = <strong>20 MW exactos</strong>. Si el CEN incluye esta S/E en el MMF 2025, <strong>todos los PMGD de la subestación deberán instalar PMU</strong> antes del COD. Esto requiere coordinación inmediata con los otros 3 propietarios y potencial retraso en la entrada en operación.</p>
            </div>
        </div>

        <h4 style="margin-top:28px;font-size:15px;color:var(--navy-deep);">¿Qué es el Estudio MMF del CEN?</h4>
        <p>El <strong>MMF (Modelo de Medición de Factibilidad)</strong> es un estudio que el Coordinador Eléctrico Nacional publica <strong>una vez al año</strong> (generalmente en el primer trimestre). En él, el CEN lista todas las subestaciones del SEN donde la potencia acumulada de PMGD <strong>supera o iguala los 20 MW</strong>, declarándolas como zonas obligadas de PMUS. Todos los PMGD conectados a esas S/E — independientemente de cuándo se conectaron — tienen un plazo definido por el CEN para instalar y certificar su PMU.</p>

        <div style="background:var(--bg3);border:1px solid var(--border);border-radius:12px;padding:20px 24px;margin:20px 0;font-family:'Inter',sans-serif;">
            <div style="font-size:11px;font-weight:700;letter-spacing:0.08em;color:var(--text3);margin-bottom:14px;">📋 EJEMPLO — CÓMO ACTÚA EL MMF EN S/E MAIPO NORTE</div>
            <div style="display:grid;grid-template-columns:1fr auto 1fr;gap:16px;align-items:center;">
                <div style="background:#fff;border:1px solid #bfdbfe;border-radius:8px;padding:12px;">
                    <div style="font-size:10px;color:var(--blue-accent);font-weight:700;margin-bottom:6px;">ANTES — MMF 2024</div>
                    <div style="font-size:13px;color:var(--text2);">PMGD A: 5 MW<br>PMGD B: 4 MW<br>PMGD C: 3 MW<br><strong>Total: 12 MW</strong></div>
                    <div style="margin-top:8px;font-size:11px;color:#059669;background:#f0fdf4;border-radius:4px;padding:4px 8px;">✅ Bajo umbral → Sin PMU obligatorio</div>
                </div>
                <div style="text-align:center;color:var(--text3);font-size:20px;">＋<br><span style="font-size:11px;">Este proyecto<br>+8 MW</span></div>
                <div style="background:#fff;border:1px solid #fca5a5;border-radius:8px;padding:12px;">
                    <div style="font-size:10px;color:#dc2626;font-weight:700;margin-bottom:6px;">DESPUÉS — MMF 2025 (proyectado)</div>
                    <div style="font-size:13px;color:var(--text2);">PMGD A: 5 MW<br>PMGD B: 4 MW<br>PMGD C: 3 MW<br>Este proyecto: <strong>+8 MW</strong><br><strong>Total: 20 MW</strong></div>
                    <div style="margin-top:8px;font-size:11px;color:#dc2626;background:#fef2f2;border-radius:4px;padding:4px 8px;">🔴 En umbral → PMU obligatorio para TODOS</div>
                </div>
            </div>
            <div style="margin-top:14px;font-size:12px;color:var(--text3);border-top:1px solid var(--border);padding-top:12px;">
                <strong>Proceso:</strong> CEN publica MMF (Q1 cada año) → S/E aparece en lista → CEN notifica a todos los PMGD afectados → cada generador tiene 90-180 días para instalar y certificar PMU → sin PMU no hay COD.
            </div>
            <div class="table-wrapper"><table>
                <thead><tr><th>Evaluación</th><th>Resultado</th><th>Estado</th></tr></thead>
                <tbody>
                    <tr><td>PMGD existentes en S/E Maipo Norte</td><td>12 MW (3 parques)</td><td><span class="badge badge-blue">ℹ️ Dato base</span></td></tr>
                    <tr><td>Este proyecto</td><td>+8 MW</td><td><span class="badge badge-blue">ℹ️ Nuevo</span></td></tr>
                    <tr><td>Total acumulado</td><td>20 MW exacto → límite</td><td><span class="badge badge-amber">⚠️ Límite exacto</span></td></tr>
                    <tr><td>S/E en MMF 2025</td><td>Pendiente confirmar con CEN</td><td><span class="badge badge-amber">⚠️ Pendiente</span></td></tr>
                    <tr><td>PMU existentes</td><td>Sin PMU en ningún PMGD actual</td><td><span class="badge badge-red">❌ Incumplimiento</span></td></tr>
                </tbody>
            </table></div>
            <div class="callout warn">
                <div class="callout-icon">⚠️</div>
                <div class="callout-body">
                    <div class="callout-title">Atención — Umbral PMUS en límite exacto</div>
                    <p>El total acumulado en esta S/E alcanza exactamente 20 MW. El Coordinador debe confirmar si la S/E Maipo Norte aparece en el Estudio MMF vigente. Si aplica PMUS, todos los PMGD de esa S/E quedan obligados a instalar PMU.</p>
                </div>
            </div>

            <!-- 4. SITR -->
            <h2 id="sitr"><span class="section-num">4</span> Obligaciones SITR — Análisis Detallado</h2>
            <p style="margin-bottom:24px;line-height:1.7;">El Sistema de Información en Tiempo Real (SITR) del CEN requiere telemetría continua del proyecto. La normativa feb-2026 amplía este requisito para proyectos <strong>PMGD+BESS</strong> en el Mercado CHILENO.</p>

            <h3 id="sitr-solar" style="margin-top:40px;">4.1 Variables SITR — Solar FV (estándar)</h3>
            <div class="table-wrapper"><table>
                <thead><tr><th>Variable</th><th>Unidad</th><th>Estado</th><th>Observación</th></tr></thead>
                <tbody>
                    <tr><td>Potencia activa solar</td><td>MW</td><td><span class="badge badge-green">✅ Planificada</span></td><td>RTU configurado</td></tr>
                    <tr><td>Potencia reactiva solar</td><td>MVAR</td><td><span class="badge badge-green">✅ Planificada</span></td><td>RTU configurado</td></tr>
                    <tr><td>Tensión barra conexión</td><td>kV</td><td><span class="badge badge-green">✅ Planificada</span></td><td>RTU configurado</td></tr>
                    <tr><td>Estado interruptor principal</td><td>Bool</td><td><span class="badge badge-green">✅ Planificada</span></td><td>RTU configurado</td></tr>
                </tbody>
            </table></div>

            <h3 id="sitr-bess">4.2 Variables SITR adicionales BESS (nuevas — CNE Feb-2026)</h3>
            <div class="table-wrapper"><table>
                <thead><tr><th>Variable BESS</th><th>Unidad</th><th>Estado</th><th>Normativa</th></tr></thead>
                <tbody>
                    <tr><td>Potencia activa BESS</td><td>MW (+carga / -descarga)</td><td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td><td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/" target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD Feb-2026</span></a></td></tr>
                    <tr><td>Estado de carga (SOC)</td><td>%</td><td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td><td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/" target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD Feb-2026</span></a></td></tr>
                    <tr><td>Estado BESS (cargando/descargando/espera)</td><td>Enum</td><td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td><td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/" target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD Feb-2026</span></a></td></tr>
                    <tr><td>Energía acumulada disponible</td><td>MWh</td><td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td><td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/" target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD Feb-2026</span></a></td></tr>
                </tbody>
            </table></div>

            <div class="callout danger">
                <div class="callout-icon">🚨</div>
                <div class="callout-body">
                    <div class="callout-title">Brecha crítica — Variables BESS sin confirmar</div>
                    <p>Las 4 variables BESS son obligatorias según la nueva normativa CNE. Deben coordinarse con el CEN <strong>30 días antes del comisionamiento</strong>. Un RTU no configurado para estas variables bloquea la entrada en operación.</p>
                </div>
            </div>

            <!-- 5. ECAP -->
            <h2 id="ecap"><span class="section-num">5</span> Estudio ECAP — Impacto en Red MT</h2>
            <p>El Estudio de Evaluación de Capacidad de Acogida y Perturbaciones (ECAP) analiza el impacto del proyecto en la red de distribución de Enel. El BESS introduce cuatro modos de operación que definen el caso más severo.</p>

            <h3>Análisis de modos de operación BESS</h3>
            <div class="table-wrapper"><table>
                <thead><tr><th>Modo</th><th>Condición</th><th>Inyección neta</th><th>Impacto</th></tr></thead>
                <tbody>
                    <tr><td>Solar máx + BESS descargando</td><td>Mediodía sin nubes</td><td><strong>+10 MW</strong></td><td>Mayor tensión en barra</td></tr>
                    <tr><td>Solar máx + BESS cargando</td><td>Mediodía exceso solar</td><td>+6 MW</td><td>Menor tensión (absorbe)</td></tr>
                    <tr><td>Solar = 0 + BESS descargando</td><td>Noche, demanda pico</td><td>+2 MW</td><td>Inyección nocturna útil</td></tr>
                    <tr><td>Solar = 0 + BESS cargando</td><td>N/A</td><td>0 MW</td><td>Sin impacto</td></tr>
                </tbody>
            </table></div>

            <h3>Verificación caso severo (+10 MW)</h3>
            <div class="table-wrapper"><table>
                <thead><tr><th>Parámetro</th><th>Valor calculado</th><th>Límite</th><th>Estado</th></tr></thead>
                <tbody>
                    <tr><td>Tensión barra 23 kV</td><td>+3.8% sobre nominal</td><td>≤ +5%</td><td><span class="badge badge-green">✅ OK — margen estrecho</span></td></tr>
                    <tr><td>Flujo línea distribuidora</td><td>78% de capacidad</td><td>≤ 100%</td><td><span class="badge badge-green">✅ OK</span></td></tr>
                </tbody>
            </table></div>

            <!-- 6. PROTECCIONES -->
            <h2 id="protecciones"><span class="section-num">6</span> Coordinación de Protecciones</h2>
            <p>El BESS agrega complejidad significativa al esquema de protecciones, ya que puede inyectar corriente de falla en horas sin sol — situación que no existe en un PMGD solar puro.</p>
            <div class="table-wrapper"><table>
                <thead><tr><th>Situación</th><th>Sin BESS</th><th>Con BESS activo (22:00 h)</th></tr></thead>
                <tbody>
                    <tr><td>Falla en red nocturna</td><td>Icc solo desde red</td><td>Icc red + aporte BESS (~0.3 kA)</td></tr>
                    <tr><td>Detección de isla (antipasivación)</td><td>Detecta fácilmente</td><td>Más difícil: BESS estabiliza tensión/frecuencia</td></tr>
                </tbody>
            </table></div>

            <div class="callout danger">
                <div class="callout-icon">🔴</div>
                <div class="callout-body">
                    <div class="callout-title">Brecha crítica — Relé antipasivación sin ajuste BESS</div>
                    <p>El relé actual fue configurado para solar puro. Con BESS inyectando, la tensión y frecuencia pueden mantenerse estables durante una isla, haciendo ineficaz la protección estándar. Se requiere configurar ROCOF + df/dt reforzado o protección de desplazamiento de impedancia.</p>
                </div>
            </div>

            <!-- 7. BLOQUES HORARIOS -->
            <h2 id="bloques"><span class="section-num">7</span> Bloques Horarios de Inyección BESS</h2>
            <p>La normativa CNE feb-2026 introduce por primera vez en el mercado Chileno el concepto de <strong>bloques horarios de coordinación BESS</strong>. El despacho específico debe acordarse con la distribuidora.</p>
            <div class="table-wrapper"><table>
                <thead><tr><th>Bloque horario</th><th>Modo recomendado BESS</th><th>Razón</th></tr></thead>
                <tbody>
                    <tr><td><code>00:00 – 06:00</code></td><td>Descarga permitida</td><td>Demanda baja — gestión de red</td></tr>
                    <tr><td><code>06:00 – 12:00</code></td><td>Carga</td><td>Aprovecha generación solar temprana</td></tr>
                    <tr><td><code>12:00 – 16:00</code></td><td>Carga o stand-by</td><td>Exceso solar → limitar inyección</td></tr>
                    <tr><td><code>16:00 – 22:00</code></td><td><strong>Descarga — máximo valor</strong></td><td>Punta de demanda — precio más alto</td></tr>
                    <tr><td><code>22:00 – 00:00</code></td><td>Stand-by o descarga moderada</td><td>Fin de punta</td></tr>
                </tbody>
            </table></div>

            <!-- 8. TABLA DE BRECHAS -->
            <h2 id="brechas"><span class="section-num">8</span> Tabla de Brechas Pre-Comisionamiento</h2>
            <div class="table-wrapper"><table>
                <thead><tr><th>ID</th><th>Brecha</th><th>Criticidad</th><th>Acción</th><th>Plazo</th></tr></thead>
                <tbody>
                    <tr class="breach-red"><td><strong>B01</strong></td><td>Variables SITR para BESS sin confirmar con CEN</td><td><span class="badge badge-red">🔴 Alta</span></td><td>Solicitar lista de puntos antes del comisionamiento</td><td>30 días antes</td></tr>
                    <tr class="breach-amber"><td><strong>B02</strong></td><td>S/E Maipo Norte en límite 20 MW — verificar PMUS</td><td><span class="badge badge-amber">🟠 Media</span></td><td>Confirmar con Coordinador</td><td>45 días antes</td></tr>
                    <tr class="breach-red"><td><strong>B03</strong></td><td>Relé antipasivación sin configuración BESS</td><td><span class="badge badge-red">🔴 Alta</span></td><td>Ajustar relé: ROCOF + df/dt o impedancia</td><td>60 días antes</td></tr>
                    <tr class="breach-red"><td><strong>B04</strong></td><td>Acuerdo SITR con Enel Distribución no firmado</td><td><span class="badge badge-red">🔴 Alta</span></td><td>Iniciar gestión con distribuidora (30-60 días)</td><td>Inmediato</td></tr>
                    <tr class="breach-amber"><td><strong>B05</strong></td><td>Bloques horarios BESS no coordinados</td><td><span class="badge badge-amber">🟠 Media</span></td><td>Definir programa de despacho con Enel</td><td>30 días antes</td></tr>
                </tbody>
            </table></div>

            <!-- 9. PLAN DE ACCIÓN -->
            <h2 id="plan"><span class="section-num">9</span> Plan de Acción — Timeline</h2>
            <div class="timeline">
                <div class="timeline-item">
                    <div class="timeline-period">Inmediato — Semana 1</div>
                    <div class="timeline-title">Iniciar gestión Acuerdo SITR con Enel (B04)</div>
                    <div class="timeline-body">El plazo de tramitación es 30-60 días. Iniciar hoy evita retraso en la fecha de entrada en operación de mar-2026.</div>
                </div>
                <div class="timeline-item">
                    <div class="timeline-period">Semana 2-4 (60 días antes COD)</div>
                    <div class="timeline-title">Ajuste relé antipasivación para BESS (B03)</div>
                    <div class="timeline-body">Configurar ROCOF + df/dt reforzado. Requiere prueba de puesta en servicio del relé con BESS activo.</div>
                </div>
                <div class="timeline-item">
                    <div class="timeline-period">Semana 3-5 (45 días antes COD)</div>
                    <div class="timeline-title">Consulta Coordinador sobre PMUS (B02)</div>
                    <div class="timeline-body">Verificar si S/E Maipo Norte está en estudio MMF vigente. Si aplica obliga a todos los PMGD en esa S/E.</div>
                </div>
                <div class="timeline-item">
                    <div class="timeline-period">Semana 5-7 (30 días antes COD)</div>
                    <div class="timeline-title">Confirmar variables SITR BESS con CEN (B01) + Bloques horarios (B05)</div>
                    <div class="timeline-body">Coordinar simultaneamente: lista de puntos RTU para BESS + programa de despacho diario con distribuidora.</div>
                </div>
                <div class="timeline-item">
                    <div class="timeline-period">Semana 8 (pre-comisionamiento)</div>
                    <div class="timeline-title">Prueba disponibilidad SITR ≥ 99.5% por 48 h</div>
                    <div class="timeline-body">Requisito normativo previo a la entrada en operación comercial.</div>
                </div>
            </div>

            <!-- 10. PROPUESTA DE VALOR -->
            <h2 id="propuesta"><span class="section-num">10</span> Propuesta de Valor CONECTA</h2>
            <div class="proposal-box">
                <h3>Servicio: Diagnóstico Pre-Comisionamiento PMGD+BESS</h3>
                <p>La actualización CNE feb-2026 es desconocida para la mayoría de los proyectistas del mercado Chileno. <strong>CONECTA INGENIERIA</strong> ofrece el único diagnóstico especializado que integra normativa SITR, ECAP, protecciones y gestión con el CEN en un solo servicio.</p>
                <dl class="proposal-items">
                    <div class="proposal-item"><dt>Entregable</dt><dd>Checklist técnica-normativa + plan de cierre de brechas</dd></div>
                    <div class="proposal-item"><dt>Tiempo de ejecución</dt><dd>3 semanas</dd></div>
                    <div class="proposal-item"><dt>Especialistas</dt><dd>Ingeniería eléctrica + Normativa CEN/CNE/SEC</dd></div>
                    <div class="proposal-item"><dt>Riesgo mitigado</dt><dd>Bloqueo de COD por incumplimiento normativo</dd></div>
                </dl>
            </div>

            <h3>Checklist Pre-Comisionamiento entregado por CONECTA</h3>
            <ul class="checklist">
                <li><span class="check-icon">☑️</span> Acuerdo SITR firmado con distribuidora</li>
                <li><span class="check-icon">☑️</span> Variables SITR (solar + BESS) confirmadas con CEN — RTU configurado</li>
                <li><span class="check-icon">☑️</span> Disponibilidad SITR 48 h en pruebas ≥ 99.5%</li>
                <li><span class="check-icon">☑️</span> Relé antipasivación ajustado para BESS activo (ROCOF + df/dt)</li>
                <li><span class="check-icon">☑️</span> Relé diferencial transformador instalado y probado</li>
                <li><span class="check-icon">☑️</span> Bloques horarios BESS coordinados con distribuidora</li>
                <li><span class="check-icon">☑️</span> Consulta CEN sobre PMUS respondida y gestionada</li>
                <li><span class="check-icon">☑️</span> Diagrama unifilar as-built aprobado en sala de control</li>
                <li><span class="check-icon">☑️</span> Manual de operación BESS disponible en sala de control</li>
            </ul>

            <!-- 12. REFERENCIAS NORMATIVAS -->
            <h2 id="referencias"><span class="section-num">12</span> Referencias Normativas</h2>
            <p>Las siguientes regulaciones son citadas en este documento. Cada referencia incluye el link al texto oficial y las secciones del white paper donde es aplicada.</p>
            <div class="table-wrapper ref-table"><table>
                <thead><tr><th>Regulación</th><th>Fuente</th><th>Descripción</th><th>Secciones del Documento</th></tr></thead>
                <tbody>
                    <tr>
                        <td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/" target="_blank" rel="noopener">🔗 CNE NT PMGD Feb-2026</a></td>
                        <td><span class="ref-source ref-cne">CNE</span></td>
                        <td>Norma Técnica de Conexión y Operación de PMGD en Red de Distribución en Media Tensión — revisión febrero 2026. Primera versión que incorpora BESS como categoría regulada.</td>
                        <td class="section-tag"><a href="#resumen">#Resumen</a> · <a href="#sitr">#SITR</a> · <a href="#bloques">#Bloques</a> · <a href="#brechas">#Brechas</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.bcn.cl/leychile/navegar?idNorma=233394" target="_blank" rel="noopener">🔗 Decreto DS N°244 / 2005 (MOP)</a></td>
                        <td><span class="ref-source ref-bcn">BCN</span></td>
                        <td>Reglamento para medios de generación no convencionales y pequeños medios de generación distribuida (PMGD). Define criterios de clasificación: ≤ 9 MW en red de distribución.</td>
                        <td class="section-tag"><a href="#clasificacion">#3</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.coordinador.cl/mercados/documentos/normas-y-procedimientos/instrucciones-coordinador/" target="_blank" rel="noopener">🔗 CEN — Parámetros técnicos SITR</a></td>
                        <td><span class="ref-source ref-cen">CEN</span></td>
                        <td>Instrucciones del Coordinador para envío de datos al Sistema de Información en Tiempo Real (SITR): protocolo ICCP/DNP3/IEC104, variables requeridas, pruebas de disponibilidad ≥ 99,5%.</td>
                        <td class="section-tag"><a href="#sitr">#4</a> · <a href="#sitr-solar">#4.1</a> · <a href="#sitr-bess">#4.2</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.coordinador.cl/wp-content/uploads/2016/08/Guia-de-Conexiones-2016.pdf" target="_blank" rel="noopener">🔗 CEN — Guía de Conexiones</a></td>
                        <td><span class="ref-source ref-cen">CEN</span></td>
                        <td>Guía de conexión de nuevas instalaciones al SEN. Incluye requisitos de comunicación en tiempo real, señales SITR y estudios de impacto para PMGD.</td>
                        <td class="section-tag"><a href="#proyecto">#2</a> · <a href="#clasificacion">#3</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/" target="_blank" rel="noopener">🔗 CNE — Instructivo ECAP (PMGD)</a></td>
                        <td><span class="ref-source ref-cne">CNE</span></td>
                        <td>Procedimiento para el Estudio de Evaluación de Capacidad de Acogida y Perturbaciones. Define los casos de análisis requeridos para conexión de generación distribuida a redes MT.</td>
                        <td class="section-tag"><a href="#ecap">#5</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.sec.cl/legislacion-normativa/electricidad/" target="_blank" rel="noopener">🔗 SEC — Normativa Coordinados (PMGD)</a></td>
                        <td><span class="ref-source ref-sec">SEC</span></td>
                        <td>Normativa de la Superintendencia de Electricidad y Combustibles para evaluación y autorización de PMGD con almacenamiento. Incluye directrices BESS emitidas en junio 2024.</td>
                        <td class="section-tag"><a href="#protecciones">#6</a> · <a href="#conclusiones">#Conclusiones</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.bcn.cl/leychile/navegar?idNorma=1092289" target="_blank" rel="noopener">🔗 Ley 20.936 — Transmisión Eléctrica</a></td>
                        <td><span class="ref-source ref-ley">Ley</span></td>
                        <td>Ley de transmisión eléctrica que establece las condiciones para el plan de medición de unidades sincrofasores (PMUS) y los estudios del Modelo de Factibilidad (MMF).</td>
                        <td class="section-tag"><a href="#clasificacion">#3</a></td>
                    </tr>
                    <tr>
                        <td><a href="https://www.coordinador.cl/operacion/pmus" target="_blank" rel="noopener">🔗 CEN — PMUS / Estudio MMF</a></td>
                        <td><span class="ref-source ref-cen">CEN</span></td>
                        <td>Plan de Medición con Unidades Sincrofasores. Determina qué subestaciones superan el umbral de 20 MW de PMGD acumulados, obligando la instalación de PMU a todos los generadores de la S/E.</td>
                        <td class="section-tag"><a href="#clasificacion">#3</a> · <a href="#brechas">#8</a> · <a href="#plan">#9</a></td>
                    </tr>
                </tbody>
            </table></div>

            <div class="callout info">
                <div class="callout-icon">💡</div>
                <div class="callout-body">
                    <div class="callout-title">Cómo usar estas referencias</div>
                    <p>Los links dirigen al texto oficial vigente. Para la <strong>CNE NT PMGD Feb-2026</strong>, buscar la versión consolidada en la sección "Normas Técnicas" del sitio CNE. Los documentos del CEN están disponibles en la sección "Normativa y Procedimientos" de coordinador.cl.</p>
                </div>
            </div>

            <!-- 13. CONCLUSIONES -->
            <h2 id="conclusiones"><span class="section-num">13</span> Conclusiones</h2>
            <p>El proyecto Parque Solar Maipo + BESS presenta una configuración técnicamente viable, pero con <strong>tres brechas de Alta criticidad</strong> que, si no se resuelven antes del comisionamiento, pueden retrasar la fecha de entrada en operación comercial y generar exposición regulatoria ante el CEN y la SEC.</p>
            <p>Los puntos más relevantes para el mercado Chileno en este tipo de proyectos son:</p>
            <ol>
                <li><strong>La normativa CNE feb-2026 es nueva</strong> — la mayoría de los proyectistas la desconoce, generando una ventana de riesgo para proyectos con BESS que ingresen antes de 2027.</li>
                <li><strong>El relé antipasivación es el punto más crítico</strong> — el fallo de detección de isla con BESS activo tiene consecuencias de seguridad y puede derivar en multas SEC de hasta 5.000 UTA.</li>
                <li><strong>El umbral PMUS de 20 MW</strong> en la S/E Maipo Norte requiere resolución urgente con el CEN para evitar que toda la S/E quede con obligaciones de PMU sin planificación.</li>
                <li><strong>El Acuerdo SITR con Enel</strong> tiene el plazo de tramitación más largo — iniciar inmediatamente es la acción de mayor prioridad.</li>
            </ol>

            <div class="callout success">
                <div class="callout-icon">✅</div>
                <div class="callout-body">
                    <div class="callout-title">Recomendación Final CONECTA</div>
                    <p>Con resolución de las 5 brechas identificadas, el proyecto puede entrar en operación en el plazo previsto (mar-2026) y cumplir íntegramente la normativa CNE feb-2026, sin exposición regulatoria en el mercado Chileno.</p>
                </div>
            </div>

            <hr class="divider" />
            <p style="font-size:12px;color:var(--text3);">
                <strong>Documento:</strong> CON-WP-PMGD-BESS-001 Rev. 1.0 — Febrero 2026 &nbsp;|&nbsp;
                <strong>Preparado por:</strong> CONECTA — Ingeniería &amp; Diseño &nbsp;|&nbsp;
                <strong>Clasificación:</strong> Documento confidencial — uso interno y clientes autorizados.
            </p>

        </div><!-- /doc-body -->

        <!-- FOOTER -->
        <footer class="doc-footer no-print">
            <span><strong>CONECTA INGENIERIA</strong> — Ingeniería &amp; Diseño | mercado Chileno</span>
            <span>CON-WP-PMGD-BESS-001 | Rev. 1.0 — Feb 2026</span>
        </footer>

    </main>

    <script>
        // Bar chart animation
        const bars = document.querySelectorAll('.bar-fill');
        const chartObs = new IntersectionObserver(entries => {
            if (entries[0].isIntersecting) {
                bars.forEach(b => { b.style.width = b.dataset.w; });
                chartObs.disconnect();
            }
        }, { threshold: 0.3 });
        const chart = document.getElementById('barchart');
        if (chart) chartObs.observe(chart);
    </script>
</body>
</html>
